<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan</title>
<meta name="description" content="How we designed a steam turbine condition monitoring system for a combined cycle plant in Pakistan, from one-way OPC UA reads to alerts.">
<meta name="keywords" content="steam turbine condition monitoring system, how does generator rotor winding fault detection work?, how is hydrogen leakage detected in a generator?, opc ua one way data flow, power plant predictive maintenance platform, combined cycle plant anomaly detection">
<meta name="author" content="CodeNinja Engineering Team">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta property="og:type" content="article">
<meta property="og:title" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan">
<meta property="og:description" content="How we designed a steam turbine condition monitoring system for a combined cycle plant in Pakistan, from one-way OPC UA reads to alerts.">
<meta property="article:published_time" content="2026-10-14">
<meta property="article:author" content="CodeNinja Engineering Team">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan">
<meta name="twitter:description" content="How we designed a steam turbine condition monitoring system for a combined cycle plant in Pakistan, from one-way OPC UA reads to alerts.">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan", "description": "How we designed a steam turbine condition monitoring system for a combined cycle plant in Pakistan, from one-way OPC UA reads to alerts.", "datePublished": "2026-10-14", "dateModified": "2026-10-14", "inLanguage": "en", "wordCount": 4473, "keywords": "steam turbine condition monitoring system, how does generator rotor winding fault detection work?, how is hydrogen leakage detected in a generator?, opc ua one way data flow, power plant predictive maintenance platform, combined cycle plant anomaly detection", "author": {"@type": "Person", "name": "CodeNinja Engineering Team", "jobTitle": "Forward Deployed Engineering", "worksFor": {"@type": "Organization", "name": "CodeNinja"}}, "publisher": {"@type": "Organization", "@id": "https://codeatoms.ai/#org", "name": "CodeNinja Atoms", "url": "https://codeatoms.ai/", "logo": {"@type": "ImageObject", "url": "https://codeatoms.ai/icon-512.png"}, "parentOrganization": {"@type": "Organization", "name": "CodeNinja", "url": "https://codeninjaconsulting.com"}}, "articleSection": ["Introduction", "Background: how this operation runs", "The problem", "Design goals", "Scoping decisions that de-risked the design", "What we chose against", "From the 3500 rack to the shift desk", "The condition object model", "Ingestion and the one-way event path", "Inference at the plant edge", "Two models, one card", "What degrades, and what must not", "How the design was reasoned", "Evaluation and rollout", "Lessons learned", "What is still open", "Conclusion"], "about": [{"@type": "Thing", "name": "Energy & Utilities"}, {"@type": "SoftwareApplication", "name": "Turbine Island Watch", "applicationCategory": "Industrial system design"}], "isPartOf": [{"@id": "https://codeatoms.ai/#website"}, {"@type": "CreativeWorkSeries", "name": "Vertical-Driven Architectures", "url": "https://codeatoms.ai/#research"}], "image": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/figures/figure_01.png", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true}</script>
<style>
:root{--ink:#0B0F14;--ink2:#20262E;--muted:#6A737D;--line:#E1E4E9;
 --green:#0A4D2E;--paper:#FFFFFF;--wash:#F6F7F8;--maxw:760px}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{margin:0;background:var(--paper);color:var(--ink2);
 font:16.5px/1.68 -apple-system,BlinkMacSystemFont,"Segoe UI",Inter,Roboto,
 "Helvetica Neue",Arial,sans-serif;font-feature-settings:"kern" 1}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 16px 96px}
header.post{padding:56px 0 8px;border-bottom:1px solid var(--line);margin-bottom:28px}
.eyebrow{font:600 11px/1.2 ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;
 letter-spacing:.16em;text-transform:uppercase;color:var(--green);margin:0 0 14px}
h1{font-size:2.15rem;line-height:1.17;letter-spacing:-.018em;color:var(--ink);
 margin:0 0 14px;text-wrap:balance}
.dek{font-size:1.16rem;line-height:1.55;color:var(--muted);margin:0 0 22px}
.by{font:500 13.5px/1.5 inherit;color:var(--muted);display:flex;flex-wrap:wrap;
 gap:6px 14px;align-items:baseline;padding-bottom:22px}
.by b{color:var(--ink);font-weight:600}
h2{font-size:1.42rem;line-height:1.25;letter-spacing:-.012em;color:var(--ink);
 margin:52px 0 14px;scroll-margin-top:24px;text-wrap:balance}
h3{font-size:1.06rem;line-height:1.35;color:var(--ink);margin:26px 0 8px}
p{margin:0 0 17px}
a{color:var(--green);text-underline-offset:2px}
nav.toc{margin:30px 0 8px;padding:18px 0;border-top:1px solid var(--line);
 border-bottom:1px solid var(--line)}
nav.toc p{font:600 11px/1.2 ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;
 letter-spacing:.16em;text-transform:uppercase;color:var(--muted);margin:0 0 12px}
nav.toc ol{margin:0;padding-left:22px;columns:2;column-gap:28px}
nav.toc li{margin:0 0 7px;break-inside:avoid;font-size:14.5px}
/* THE BANNER IS NOT A FIGURE. It opens the post, nothing in the prose cites it,
   and it runs wider than the text column because it is the one picture here
   that is a photograph of the system rather than a drawing of it. */
.banner{margin:26px 0 4px}
.banner img{display:block;width:100%;height:auto;border:1px solid var(--line);
 border-radius:2px;background:var(--ink)}
@media (min-width:1080px){.banner{width:min(1040px,94vw);
 margin-left:calc(50% - min(520px,47vw));margin-right:calc(50% - min(520px,47vw))}}
figure{margin:30px 0 34px}
figure img{display:block;width:100%;height:auto;border:1px solid var(--line);
 border-radius:2px;background:var(--paper)}
figcaption{font:400 13px/1.5 inherit;color:var(--muted);margin-top:10px}
figcaption b{font:600 11px/1.2 ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;
 letter-spacing:.12em;color:var(--green);display:inline-block;margin-right:8px}
/* A SCHEMA IS COPIED, NOT ADMIRED. An engineer reading an ontology section
   wants the object, so it is printed as code they can select and paste. */
figure.code{margin:26px 0 30px}
figure.code pre{margin:0;overflow-x:auto;background:var(--ink);color:#E6EAF0;
 border-radius:3px;padding:18px 20px;font:13px/1.65 ui-monospace,SFMono-Regular,
 Menlo,Consolas,"Liberation Mono",monospace;-webkit-text-size-adjust:100%}
figure.code code{font:inherit;color:inherit;white-space:pre}
figure.code figcaption{margin-top:9px}
.tbl{overflow-x:auto;margin:26px 0 30px}
table{border-collapse:collapse;width:100%;font-size:14.2px;line-height:1.5}
th{text-align:left;font:600 10.5px/1.3 ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;
 letter-spacing:.12em;text-transform:uppercase;color:var(--muted);
 border-bottom:1.5px solid var(--ink);padding:0 14px 9px 0;vertical-align:bottom}
td{padding:11px 14px 11px 0;border-bottom:1px solid var(--line);vertical-align:top}
td:first-child{color:var(--ink);font-weight:600}
table.c2 col:nth-child(1){width:34%}table.c2 col:nth-child(2){width:66%}
table.c3 col:nth-child(1){width:23%}table.c3 col:nth-child(2){width:26%}
table.c3 col:nth-child(3){width:51%}
table.c4 col:nth-child(1){width:26%}table.c4 col{width:24.6%}
ol.refs{padding-left:22px;font-size:14.6px}
ol.refs li{margin:0 0 11px}
ol.refs span{color:var(--muted)}
hr.about{border:0;border-top:1px solid var(--line);margin:44px 0 8px}
footer.post{margin-top:56px;padding-top:24px;border-top:1px solid var(--line);
 font-size:14px;color:var(--muted)}
footer.post b{color:var(--ink)}
.src{font-size:13.6px;color:var(--muted);border-left:2px solid var(--line);
 padding-left:14px;margin:0 0 18px}
.share{background:var(--wash);border-left:3px solid var(--green);padding:14px 16px;
 border-radius:0 3px 3px 0;margin-top:18px;color:var(--ink2)}
.share b{color:var(--green);font:600 10.5px/1.3 ui-monospace,SFMono-Regular,Menlo,
 Consolas,monospace;letter-spacing:.12em;text-transform:uppercase;display:block;
 margin-bottom:6px}
@media (max-width:640px){h1{font-size:1.72rem}h2{font-size:1.24rem}
 nav.toc ol{columns:1}body{font-size:16px}}
@media print{body{font-size:10.5pt}nav.toc{display:none}figure{break-inside:avoid}}
</style>
<link rel="canonical" href="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/">
<meta property="og:type" content="article">
<meta property="og:title" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan">
<meta property="og:description" content="An open reference architecture for steam turbine condition monitoring at a combined cycle plant in Pakistan, in energy and utilities: one-way OPC UA reads from the DCS, the vibration rack and the generator protection systems, a ten-object condition model, two open-weight models on one 48 GB-class site card, and every tier on the operator&#x27;s own hardware.">
<meta property="og:url" content="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/">
<meta name="citation_title" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan">
<meta name="citation_author" content="CodeNinja Engineering Team">
<meta name="citation_author" content="Muhammad Umar">
<meta name="citation_publication_date" content="2026/10/14">
<meta name="citation_publisher" content="CodeNinja">
<meta name="citation_technical_report_institution" content="CodeNinja">
<meta name="citation_language" content="en">
<meta name="citation_abstract_html_url" content="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/">
<meta name="citation_pdf_url" content="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/paper/turbine-island-watch-steam-turbine-condition-monitoring-pakistan.pdf">
<meta name="citation_keywords" content="physical AI; sovereign AI; Pakistan; energy and utilities; steam turbine condition monitoring; predictive maintenance; combined cycle plant; anomaly detection; vibration monitoring; OPC UA one way data flow; MOMENT-1; IBM Granite; ontology; reference architecture">
<meta name="keywords" content="physical AI, sovereign AI, Pakistan, energy and utilities, steam turbine condition monitoring, predictive maintenance, combined cycle plant, anomaly detection, vibration monitoring, OPC UA one way data flow, MOMENT-1, IBM Granite, ontology, reference architecture">
<meta name="citation_doi" content="10.5281/zenodo.23365092">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": ["TechArticle", "ScholarlyArticle"], "headline": "Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan", "description": "An open reference architecture for steam turbine condition monitoring at a combined cycle plant in Pakistan, in energy and utilities: one-way OPC UA reads from the DCS, the vibration rack and the generator protection systems, a ten-object condition model, two open-weight models on one 48 GB-class site card, and every tier on the operator's own hardware.", "abstract": "An open reference architecture for steam turbine condition monitoring at a combined cycle plant in Pakistan, in energy and utilities: one-way OPC UA reads from the DCS, the vibration rack and the generator protection systems, a ten-object condition model, two open-weight models on one 48 GB-class site card, and every tier on the operator's own hardware.", "url": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/", "mainEntityOfPage": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/", "datePublished": "2026-10-14", "dateModified": "2026-10-14", "inLanguage": "en", "keywords": ["physical AI", "sovereign AI", "Pakistan", "energy and utilities", "steam turbine condition monitoring", "predictive maintenance", "combined cycle plant", "anomaly detection", "vibration monitoring", "OPC UA one way data flow", "MOMENT-1", "IBM Granite", "ontology", "reference architecture"], "about": [{"@type": "Thing", "name": "energy and utilities"}, {"@type": "Thing", "name": "physical AI"}, {"@type": "Thing", "name": "sovereign AI"}, {"@type": "Thing", "name": "predictive maintenance"}], "spatialCoverage": {"@type": "Country", "name": "Pakistan"}, "author": [{"@type": "Organization", "name": "CodeNinja", "url": "https://codeninjaconsulting.com"}], "publisher": {"@type": "Organization", "@id": "https://codeatoms.ai/#org", "name": "CodeNinja Atoms", "url": "https://codeatoms.ai/", "logo": {"@type": "ImageObject", "url": "https://codeatoms.ai/icon-512.png"}, "parentOrganization": {"@type": "Organization", "name": "CodeNinja", "url": "https://codeninjaconsulting.com"}}, "encoding": {"@type": "MediaObject", "contentUrl": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/paper/turbine-island-watch-steam-turbine-condition-monitoring-pakistan.pdf", "encodingFormat": "application/pdf"}, "isAccessibleForFree": true, "license": "https://creativecommons.org/licenses/by/4.0/", "identifier": {"@type": "PropertyValue", "propertyID": "DOI", "value": "10.5281/zenodo.23365092"}, "sameAs": "https://doi.org/10.5281/zenodo.23365092", "isPartOf": [{"@id": "https://codeatoms.ai/#website"}, {"@type": "CreativeWorkSeries", "name": "Vertical-Driven Architectures", "url": "https://codeatoms.ai/#research"}], "image": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/figures/figure_01.png"}</script>
<style>.glance{background:var(--tint);border:1px solid var(--aline);border-radius:8px;padding:18px 22px;margin:28px 0}.glance h2{font-size:20px;margin-top:0}table.ed{width:100%;border-collapse:collapse;font-size:13.5px;margin:10px 0 18px;background:var(--tint)}table.ed th{font:700 10px/1.4 Arial;letter-spacing:.14em;text-transform:uppercase;color:var(--amber);text-align:left;padding:7px 9px;border:1px solid var(--aline)}table.ed td{padding:7px 9px;border:1px solid var(--aline);vertical-align:top}</style>
<script type="application/ld+json" id="dataset-ld">{"@context": "https://schema.org", "@type": "Dataset", "name": "Turbine Island Watch ontology and model register", "description": "The object model and model and equipment register from Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan, a reference architecture for physical AI in energy and utilities (Pakistan). 10 typed objects (Steam Turbine STG-1, New Steam Turbine Generator (280 MW, 20 kV hydrogen-cooled), 3500 Vibration Monitoring Rack, Condition Anomaly Alert, Condition Work Order, Instrument Calibration Record, Commissioning and Performance Test Record, Shift Operator (Employer's operational personnel), Warranty Engineer (Contractor, DLP), STG-1 Availability (RTR-derived)) with properties, status vocabularies, anchor systems and 10 typed links, in the hyper-ontology/1 format: designed with Praxis, implemented with Hyper Ontology.", "url": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/", "sameAs": "https://huggingface.co/datasets/CodeNinjatools/steam-turbine-condition-monitoring-pakistan-ontology", "license": "https://creativecommons.org/licenses/by/4.0/", "creator": {"@type": "Organization", "@id": "https://codeatoms.ai/#org", "name": "CodeNinja Atoms", "url": "https://codeatoms.ai/"}, "publisher": {"@type": "Organization", "@id": "https://codeatoms.ai/#org", "name": "CodeNinja Atoms", "url": "https://codeatoms.ai/"}, "isAccessibleForFree": true, "keywords": ["physical AI", "sovereign AI", "Pakistan", "energy and utilities", "steam turbine condition monitoring", "predictive maintenance", "combined cycle plant", "anomaly detection", "vibration monitoring", "OPC UA one way data flow", "MOMENT-1", "IBM Granite", "ontology", "reference architecture", "ontology", "hyper-ontology/1"], "spatialCoverage": {"@type": "Place", "name": "Pakistan"}, "isBasedOn": "https://doi.org/10.5281/zenodo.23365092", "datePublished": "2026-10-14", "includedInDataCatalog": {"@type": "DataCatalog", "name": "Vertical-Driven Architectures", "url": "https://huggingface.co/datasets/CodeNinjatools/vertical-driven-architectures"}, "distribution": [{"@type": "DataDownload", "encodingFormat": "application/json", "contentUrl": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/ontology/objects.json"}, {"@type": "DataDownload", "encodingFormat": "text/csv", "contentUrl": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/register/models.csv"}]}</script>
<!--seo--><script async src="https://www.googletagmanager.com/gtag/js?id=G-LG6CHWP28Z"></script><script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-LG6CHWP28Z',{allow_google_signals:false,allow_ad_personalization_signals:false});</script><script type="text/javascript">(function(c,l,a,r,i,t,y){c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};t=l.createElement(r);t.async=1;t.src="https://www.clarity.ms/tag/"+i;y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);})(window, document, "clarity", "script", "z1k5qf6vvi");</script><link rel="icon" href="/favicon.ico" sizes="48x48"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><link rel="apple-touch-icon" href="/apple-touch-icon.png"><link rel="manifest" href="/site.webmanifest"><meta name="theme-color" content="#0B0C10"><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1,max-video-preview:-1"><meta property="og:site_name" content="CodeNinja Atoms"><meta property="og:locale" content="en_US"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan"><meta name="twitter:description" content="How we designed a steam turbine condition monitoring system for a combined cycle plant in Pakistan, from one-way OPC UA reads to alerts."><meta property="og:image" content="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/figures/figure_01.png"><meta property="og:image:alt" content="Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan"><meta name="twitter:image" content="https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/figures/figure_01.png"><link rel="alternate" type="text/markdown" href="index.md" title="Markdown"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "CodeNinja Atoms", "item": "https://codeatoms.ai/"}, {"@type": "ListItem", "position": 2, "name": "Research", "item": "https://codeatoms.ai/#research"}, {"@type": "ListItem", "position": 3, "name": "Turbine Island Watch", "item": "https://codeatoms.ai/steam-turbine-condition-monitoring-pakistan/"}]}</script><!--/seo--></head>
<body><!--atoms-bar--><style>.atoms-bar{position:sticky;top:0;z-index:50;display:flex;align-items:center;gap:22px;padding:12px 24px;background:#0B0C10;border-bottom:1px solid rgba(255,255,255,.12);font:400 13.5px/1.2 'Inter Tight','Helvetica Neue',Arial,sans-serif}.atoms-bar a{color:rgba(242,242,240,.8);text-decoration:none}.atoms-bar a:hover{color:#fff}.atoms-bar .logo{height:17px;width:auto;display:block}.atoms-bar a.brand{display:flex;align-items:center;gap:8px}.atoms-bar span.atoms{font-weight:700;font-size:18px;color:#D9C3A3}.vh{position:absolute!important;width:1px;height:1px;margin:-1px;padding:0;overflow:hidden;clip:rect(0 0 0 0);clip-path:inset(50%);white-space:nowrap;border:0}.atoms-bar nav{display:flex;gap:20px;margin-left:auto;flex-wrap:wrap;align-items:center}.atoms-bar nav a.join{background:#fff;color:#111218;padding:7px 12px}.atoms-bar nav a.join:hover{background:#E6E6E3}.atoms-foot{background:#0B0C10;color:#A3A6AE;padding:48px 24px;font:400 14px/1.6 'Inter Tight','Helvetica Neue',Arial,sans-serif;margin-top:64px}.atoms-foot .w{max-width:1100px;margin:0 auto}.atoms-foot h2{color:#F2F2F0;font-weight:400;font-size:22px;margin:0 0 16px;letter-spacing:-.02em;border:0;padding:0}.atoms-foot ul{list-style:none;margin:0 0 28px;padding:0;display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:10px 28px}.atoms-foot li{border-top:1px solid rgba(255,255,255,.14);padding-top:10px}.atoms-foot a{color:#F2F2F0}.atoms-foot small{display:block;color:#A3A6AE}@media (max-width:640px){.atoms-bar{padding:10px 16px;gap:12px}.atoms-bar nav{gap:12px;font-size:12.5px}.atoms-foot{padding:36px 16px}}.atoms-bar a.brand .flags{display:flex;align-items:center;gap:4px;margin-left:4px}.atoms-bar a.brand .flags img{display:block;width:15px;height:11px;border-radius:1.5px;box-shadow:0 0 0 .5px rgba(255,255,255,.28)}@media print{.atoms-bar,.atoms-foot{display:none}}</style><div class="atoms-bar"><a class="brand" href="https://codeatoms.ai/" aria-label="CodeNinja Atoms home"><svg role="img" aria-label="CodeNinja" class="logo" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 223 34" fill="none"><path fill-rule="evenodd" clip-rule="evenodd" d="M7.95375 17.2038L24.2351 22.5743L27.8041 33.0773L0 22.1664V12.0712L27.8721 0.922363L24.2351 11.6633L7.95375 17.2038ZM51.3942 17.2037L35.1128 11.6972L31.6118 0.990234L59.348 12.0711V22.1663L31.6798 33.0092L35.1128 22.5402L51.3942 17.2037Z" fill="#E31E30"></path><path d="M70.8394 22.8223V10.5735C70.8394 9.18758 71.2631 8.07586 72.1106 7.23833C72.9581 6.39083 74.0648 5.96709 75.4308 5.96709H85.3764V8.88347L84.0005 10.2594H77.2704C76.044 10.2594 75.4308 10.8726 75.4308 12.099V21.2819C75.4308 22.5082 76.044 23.1214 77.2704 23.1214H85.3764V27.4138H75.4308C74.0648 27.4138 72.9581 26.995 72.1106 26.1575C71.2631 25.3199 70.8394 24.2082 70.8394 22.8223Z" fill="#FFFFFF"></path><path d="M93.9611 23.4355H97.4757C98.7021 23.4355 99.3153 22.8223 99.3153 21.5959V11.7999C99.3153 10.5735 98.7021 9.96029 97.4757 9.96029H93.9611C92.7347 9.96029 92.1215 10.5735 92.1215 11.7999V21.5959C92.1215 22.8223 92.7347 23.4355 93.9611 23.4355ZM87.5301 23.1214V10.2594C87.5301 8.8735 87.9538 7.76179 88.8013 6.92426C89.6488 6.08673 90.7555 5.66797 92.1215 5.66797H99.3153C100.701 5.66797 101.813 6.08673 102.65 6.92426C103.488 7.76179 103.907 8.8735 103.907 10.2594V23.1214C103.907 24.5073 103.488 25.6191 102.65 26.4566C101.813 27.2941 100.701 27.7129 99.3153 27.7129H92.1215C90.7555 27.7129 89.6488 27.2941 88.8013 26.4566C87.9538 25.6191 87.5301 24.5073 87.5301 23.1214Z" fill="#FFFFFF"></path><path d="M107.571 27.4138V5.96709H119.057C120.443 5.96709 121.555 6.38585 122.392 7.22338C123.23 8.0609 123.648 9.17761 123.648 10.5735V22.8223C123.648 24.2082 123.23 25.3199 122.392 26.1575C121.555 26.995 120.443 27.4138 119.057 27.4138H107.571ZM112.162 23.1214H117.217C118.444 23.1214 119.057 22.5082 119.057 21.2819V12.099C119.057 10.8726 118.444 10.2594 117.217 10.2594H112.162V23.1214Z" fill="#FFFFFF"></path><path d="M127.313 27.4138V5.96709H141.251V8.88347L139.875 10.2594H131.904V14.5517H138.185V18.6795H131.904V23.1214H141.251V27.4138H127.313Z" fill="#FFFFFF"></path><path d="M144.302 27.4138V5.96709H149.357L156.551 19.4573H156.716L156.252 15.6286V5.96709H160.844V27.4138H155.789L148.595 13.9385H148.445L148.894 17.7672V27.4138H144.302Z" fill="#FFFFFF"></path><path d="M164.822 27.4138V5.96709H169.413V27.4138H164.822Z" fill="#FFFFFF"></path><path d="M173.406 27.4138V5.96709H178.462L185.655 19.4573H185.82L185.356 15.6286V5.96709H189.948V27.4138H184.893L177.699 13.9385H177.549L177.998 17.7672V27.4138H173.406Z" fill="#FFFFFF"></path><path d="M192.236 27.7129V23.4355H196.992C198.218 23.4355 198.831 22.8223 198.831 21.5959V5.96709H203.423V23.1214C203.423 24.5073 202.999 25.6191 202.152 26.4566C201.304 27.2941 200.197 27.7129 198.831 27.7129H192.236Z" fill="#FFFFFF"></path><path d="M211.514 19.1432H216.405L214.116 10.1099H213.802L211.514 19.1432ZM204.918 27.4138V25.2751L211.05 5.96709H216.868L223 25.2751V27.4138H218.558L217.481 23.1214H210.437L209.36 27.4138H204.918Z" fill="#FFFFFF"></path></svg>
<span class="atoms"><span class="vh">CodeNinja </span>Atoms</span><span class="flags"><img src="https://codeatoms.ai/assets/flags/us.svg" alt="United States" title="United States" width="15" height="11"><img src="https://codeatoms.ai/assets/flags/sa.svg" alt="Saudi Arabia" title="Saudi Arabia" width="15" height="11"><img src="https://codeatoms.ai/assets/flags/pk.svg" alt="Pakistan" title="Pakistan" width="15" height="11"></span></a><nav aria-label="CodeNinja Atoms"><a href="https://codeatoms.ai/#research">Research</a><a href="https://codeatoms.ai/praxis/">Praxis</a><a href="https://codeatoms.ai/co-build/">Co-build</a><a href="https://codeatoms.ai/developer/">Developers</a><a href="https://codeatoms.ai/about/">About</a><a href="https://app.codeatoms.ai/signin">Sign in</a><a class="join" href="https://codeatoms.ai/contact/">Talk to us</a></nav></div><!--/atoms-bar-->
<div class="wrap">
<article>
<header class="post">
<p class="eyebrow">Energy &amp; Utilities &middot; system design</p>
<h1>Turbine Island Watch: Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan</h1>
<p class="dek">We designed a steam turbine condition monitoring system for a rehabilitated 280 MW turbine-generator at a combined cycle plant in Pakistan. The platform reads the DCS, the vibration rack and the generator protection systems through a one-way path, ranks anomalies into prescribed actions, and runs entirely on the operator's own hardware. This post explains it mechanism by mechanism.</p>
<div class="by"><span><b>CodeNinja Engineering Team</b>, Forward Deployed Engineering</span><span>2026-10-14</span><span>19 min read</span><span>4,473 words</span><span>14 figures</span></div>
</header>
<section class="glance" id="at-a-glance"><div class="eyebrow">At a glance</div><h2 class="claim">Condition Monitoring and Diagnostics for a Combined Cycle Plant in Pakistan</h2>
<p><strong>What this is.</strong> An open reference architecture for system design in physical AI. A condition monitoring and diagnostics platform for a rehabilitated 280 MW hydrogen-cooled steam turbine generator at a combined cycle plant in Pakistan: it reads the DCS, the vibration monitoring rack and the generator protection systems through a one-way path, ranks anomalies into prescribed actions for the shift operator, and runs entirely on the operator's own hardware. It is written for the plant's condition monitoring engineer and shift operators, the contractor's warranty engineer, and the OT and data engineers who would build and run it. The operator is described by class, never by name.</p>
<p><strong>The answer in numbers.</strong></p>
<table class="ed"><thead><tr><th>Part</th><th>The design</th></tr></thead><tbody><tr><td>Sources</td><td>Eight named plant systems (DCS, the 3500 vibration monitoring rack, generator condition monitoring systems, document management, the programme schedule, the plant CMMS or EAM, SCADA, outage management) entering through four adapter families over a one-way OPC UA read</td></tr><tr><td>Object model</td><td>10 typed objects, from the steam turbine and the new generator through the vibration rack to the condition anomaly alert, work order, calibration and test records and the people who act, published as JSON for reuse</td></tr><tr><td>Models</td><td>MOMENT-1 (MIT) for zero-shot anomaly detection over vibration, hydrogen, winding and process telemetry; IBM Granite 4.2 8B (Apache-2.0) for diagnostic notes and test-report drafts; no training run</td></tr><tr><td>Compute</td><td>One 48 GB PCIe inference GPU class card on ruggedised edge servers inside the plant perimeter, a PTP grandmaster time card and a one-way egress path; no cloud, because Pakistan has no hyperscaler region</td></tr><tr><td>Rollout</td><td>Three gated phases carrying 15 scope items, with a gate of 2 false alerts per week and thresholds tuned only on channels with provable history</td></tr><tr><td>Three-year cost</td><td>About 22,500 US dollars to own the site envelope over three years (21,600 to 23,400), about the same as the deepest three-year AWS commitment for one L40S card in the UAE region, which could not keep the read one-way in any case (Appendix A)</td></tr><tr><td>Human control</td><td>The platform advises and the protection layer trips: every alert carries a prescribed action a named shift operator acknowledges, and nothing writes to the DCS</td></tr></tbody></table>
<p><strong>Reuse it.</strong> The object model, the model register and the figures are free to reuse under CC BY 4.0. Cite as DOI <a href="https://doi.org/10.5281/zenodo.23365092.">https://doi.org/10.5281/zenodo.23365092.</a></p>
<p><strong>Made with.</strong> Reasoned on [CodeNinja Praxis](<a href="https://codeatoms.ai/praxis/">https://codeatoms.ai/praxis/</a>), the CodeNinja Atoms platform for designing physical AI systems. The object model imports into [Hyper Ontology](<a href="https://codeatoms.ai/hyper-ontology/">https://codeatoms.ai/hyper-ontology/</a>), which turns it into a living system. Both are in beta; access by request.</p></section>
<div class="banner"><img loading="lazy" src="figures/figure_10.png" alt="Camera wall at the moment of a Zone C bearing vibration excursion on the steam turbine, with four camera feeds carrying drawn detections and an event stream resolving each one." width="1600" height="900" decoding="async"></div>
<nav class="toc" aria-label="Contents"><p>Contents</p><ol><li><a href="#introduction">Introduction</a></li><li><a href="#background-how-this-operation-runs">Background: how this operation runs</a></li><li><a href="#the-problem">The problem</a></li><li><a href="#design-goals">Design goals</a></li><li><a href="#scoping-decisions-that-de-risked-the-design">Scoping decisions that de-risked the design</a></li><li><a href="#what-we-chose-against">What we chose against</a></li><li><a href="#from-the-3500-rack-to-the-shift-desk">From the 3500 rack to the shift desk</a></li><li><a href="#the-condition-object-model">The condition object model</a></li><li><a href="#ingestion-and-the-one-way-event-path">Ingestion and the one-way event path</a></li><li><a href="#inference-at-the-plant-edge">Inference at the plant edge</a></li><li><a href="#two-models-one-card">Two models, one card</a></li><li><a href="#what-degrades-and-what-must-not">What degrades, and what must not</a></li><li><a href="#how-the-design-was-reasoned">How the design was reasoned</a></li><li><a href="#evaluation-and-rollout">Evaluation and rollout</a></li><li><a href="#lessons-learned">Lessons learned</a></li><li><a href="#what-is-still-open">What is still open</a></li><li><a href="#conclusion">Conclusion</a></li></ol></nav>
<h2 id="introduction">Introduction</h2>
<p>STG-1 sits inside a combined cycle plant, feeding a 280 MW steam turbine generator cooled by hydrogen at 20 kV, protected by a rehabilitated 3500 vibration monitoring rack on the turbine bearings, and operated from a shift desk where process, alarm and vibration context arrive through the plant's distributed control system. When a bearing housing runs at its nominal 2.3 mm/s RMS, the protection layer is quiet and the shift operator's attention is elsewhere. An industry analysis of steam turbine condition monitoring puts the cost of a single unplanned outage at more than half a million dollars per incident, which is the arithmetic that makes bearing vibration worth watching continuously rather than at the trip threshold of 6.21 mm/s RMS in Zone C.</p>
<p>We set out to design a steam turbine condition monitoring system and a power plant predictive maintenance platform around that rehabilitated machine, for a grid-connected generation company in Pakistan. The constraints were fixed before we started. Every tier runs on the operator's own hardware inside the plant perimeter, because Pakistan has no hyperscaler region and no managed cloud is assumed anywhere. The NEPRA Security of IT and OT Regulations 2022 bind the design to domain separation, least privilege and five years of tamper-evident logs. The platform reads the upgraded DCS and never writes to it, the existing trip philosophy is preserved, and the models are pretrained open weights requiring no training run. The plant sits roughly 600 km from the port, so spares and model updates arrive on the site's own import cycle, and the design treats that as a constraint rather than an afterthought.</p>
<p>This blog describes the operation as an engineer who has never seen the plant needs to see it, the technical problem the existing instrumentation cannot solve alone, the layered architecture from surfaces to sources, the ontology of 10 objects that grounds every alert, the ingestion path through 4 adapter families from 8 named systems, the inference workflow from vibration reading to severity-ranked alert to condition work order, the two open-weight models and why each was chosen, and the delivery phases with the gates the design sets for itself.</p>
<h2 id="background-how-this-operation-runs">Background: how this operation runs</h2>
<p>The plant is a combined cycle site. Steam turbine STG-1 is under rehabilitation, together with its foundation and allied equipment, and the rehabilitation delivers a new steam turbine generator rated 280 MW at 20 kV, hydrogen-cooled, connected through an SF6 generator circuit breaker at 23 kV and an isolated phase busbar rated 20 kV and 10000 A. Main and auxiliary transformers carry the output to the switchyard. Gas turbines GT-1 and GT-2 continue in simple cycle, undisturbed by the works. The vibration instrumentation is a 3500 rack on the STG-1 and STG bearings, and fire detection instruments cover the turbine bearing areas to NFPA 850. Hydrogen leakage detectors and a rotor winding short-circuit on-line detection device come with the new generator.</p>
<p>The people are the employer's operational personnel, led on the floor by the shift operator, and the contractor's warranty engineer, who carries defect liability period obligations and reviews evidence through the contract's document management system. Monthly reporting reconciles against the Primavera P6 programme that governs the contract schedule. Field crews work in the plant's maintenance system of record, a plant CMMS or EAM that is domain-typical rather than named in the requirement, and which the design treats as to be confirmed.</p>
<p>The systems already running are the upgraded DCS delivered under the EPC, the rehabilitated 3500 rack, the generator condition monitoring systems, and the contract DCS and document systems of record. Five cameras watch the site: wide views over the plant switchyard and the STG-1 island transformer yard, close views of the electronic room DCS cabinet and the switchyard permit-to-work barrier line, and a control view over the STG-1 shift operator desk. Figure 1 shows the customer's world and the platform's boundary, with 8 named systems feeding it, 4 roles working it, and 7 of the 10 places the plan staged sitting under it. Figure 2 shows the simulation at steady state drawn on the site's own terrain, every staged asset watched continuously, with STG-1 bearing housing vibration running at its nominal 2.3 mm/s RMS.</p>
<figure id="figure-1"><img src="figures/figure_01.png" alt="System context for a steam turbine condition monitoring system at a combined cycle power plant, with eight named systems feeding the platform and four roles working it." width="1600" height="722" loading="lazy" decoding="async"><figcaption><b>Figure 1:</b> The customer's world and the platform's boundary: 8 named systems feed it, 4 roles work it, 7 of the 10 places the plan staged sit under it.</figcaption></figure>
<figure id="figure-2"><img src="figures/figure_02.png" alt="Steady state simulation of a combined cycle plant site showing the 280 MW hydrogen-cooled steam turbine generator and every staged asset watched continuously at nominal bearing vibration." width="1600" height="900" loading="lazy" decoding="async"><figcaption><b>Figure 2:</b> The simulation at steady state, drawn on the site's own terrain: every asset the plan staged, watched continuously, with st-16 bearing housing vibration running at its nominal.</figcaption></figure>
<h2 id="the-problem">The problem</h2>
<p>Each existing system answers a narrow question, and none of them answers the question that matters. The upgraded DCS holds process, alarm and vibration context, but its alarm philosophy is built around the existing trip logic, so it speaks when the machine is already lost. The 3500 rack measures bearing vibration channels on STG-1 and the STG bearings, which makes it the primary instrument for the bearing failure modes the plant cares about, yet a rack delivers channels, not diagnoses, and its protection role ends at the Zone C trip. The generator's rotor winding short-circuit on-line detection device and the hydrogen leakage detectors each watch one fault class in isolation. Rotor winding fault detection works by sensing the electrical signature of inter-turn shorts on line, and hydrogen leakage detection works by gas sensing around the generator casing, but neither reading is correlated with bearing vibration or process conditions anywhere in the current stack.</p>
<p>What no system sees together is the trajectory. A bearing that trends from 2.3 mm/s RMS toward the 6.21 mm/s RMS Zone C boundary passes through weeks of readable evidence, and none of the present instruments assemble that evidence into a single, unit-checked history per channel. Threshold tuning is made harder by the possibility that recovered pre-fire condition history is too sparse to baseline on, which the design answers by stating recovered-versus-fresh per channel and tuning only on channels with provable history. The official investigation into the 2021 failure at CS Energy's Callide C4 unit found that a piece of rotor shaft weighing more than two tonnes was thrown five metres across the turbine hall, which is the failure mode that unwatched trend evidence ends in.</p>
<p>The practical cost is that anomalies surface as alarms without prescribed actions, the warranty engineer reviews evidence that lives in parallel registers rather than the DMS, and the operator has no way to distinguish a sick machine from a sick instrument, because channel health is not separated from process alarms anywhere.</p>
<h2 id="design-goals">Design goals</h2>
<p>The design puts four goals on the platform, each tied to a specific failure mode at the combined cycle plant. The first is protection without interference: the platform reads the upgraded DCS, the rehabilitated 3500 vibration monitoring rack, and the new generator's rotor-winding detection and hydrogen-leakage systems, and it never writes to any of them, because the existing trip philosophy is preserved and the DCS read path must not degrade plant operations.</p>
<p>The second is detection ahead of the trip. On STG-1 bearing housings the design watches vibration in mm/s RMS, with 2.3 mm/s RMS as the steady-state reading and a breach defined as an excursion above it toward the Zone C condition that forces a turbine trip, recorded at 6.21 mm/s RMS in the staged scenario. Detection has to run on anomaly detection over vibration, hydrogen, winding and process telemetry, not on thresholds alone, because the rehabilitated unit's recovered history may be too sparse to baseline every channel.</p>
<p>The third is alert discipline. Alert flooding trains operators to ignore a platform, so the plan puts a phase gate of 2 false alerts per week, curates every series into unit-checked form, and separates channel health from process alarms on the operator surface.</p>
<p>The fourth is compliance from the first week. NEPRA Security of IT and OT Regulations 2022 bind a grid-connected generation company, so the design runs domain separation, least privilege, five years of tamper-evident logs and the quarterly PowerCERT reporting schedule from phase one rather than retrofitting an audit trail later.</p>
<h2 id="scoping-decisions-that-de-risked-the-design">Scoping decisions that de-risked the design</h2>
<p>Three decisions were taken early, and each one bought safety at a price we accepted. The first was the OT boundary: a hardware one-way egress path with a DMZ OPC UA collector instead of a direct control-network connection, with a signed zone-and-conduit diagram as a phase one deliverable. The cost is that the platform is structurally incapable of commanding the DCS, so every action it produces must land with a person, through the shift operator's alerts and the engineer's review queue, and the freshness of DCS context depends on the read cadence rather than on a live bidirectional link.</p>
<p>The second was to commit to pretrained open-weight models with no training run at all. The cost is that we cannot tune to this unit's specific signature: phase two thresholds tune only on channels with provable recovered history, and the migration report states recovered-versus-fresh per channel so nobody baselines on air.</p>
<p>The third was to fix every tier to the operator's own hardware inside the plant perimeter, since Pakistan has no hyperscaler region and no managed cloud service is assumed anywhere. The cost is operational: spares and model updates arrive on the site's own import cycle roughly 600 km from the port region, so the design runs mirror-archive delivery as its unit of change control and sizes spares for a long import gap.</p>
<h2 id="what-we-chose-against">What we chose against</h2>
<p>The decisions in this design were mostly made against named alternatives, and the reasoning matters as much as the choices themselves. On the model tier, the anomaly role went to MOMENT-1, an MIT-licensed open time-series foundation model that detects and classifies anomalies zero-shot from one weights set, because this design needs anomaly detection rather than forecasting alone; the Apache forecasters on the table were ruled out for exactly that reason. On the drafting role, IBM Granite 4.2 8B under Apache-2.0 was chosen over Qwen3.8 to 27B as the smaller, licence-clean fit with real KV headroom on a 48 GB-class site card.</p>
<p>Two larger shapes were ruled out wholesale. A managed cloud architecture was ruled out because Pakistan has no hyperscaler region, so the design runs entirely on plant hardware. A direct control-network connection to the DCS was ruled out because it degrades plant operations if it fails.</p>
<p>Out of scope entirely: the agentic work surface is offered, not committed, pending the engineer's confirmation, and integration with the plant CMMS or EAM stays unconfirmed with no price weight until it is. Neither is a gap, because the alert and work-order path is complete without them and both can be added once confirmed. The table below sets out each option, the decision taken, and the reason this operation ruled it out.</p>
<div class="tbl"><table class="c4"><colgroup><col><col><col><col></colgroup><thead><tr><th scope="col">Where</th><th scope="col">What we picked</th><th scope="col">Instead of</th><th scope="col">Why here</th></tr></thead><tbody><tr><td>Monitoring platform</td><td>Red Hat AI delivered disconnected hardware</td><td>Databricks or Confluent managed lakehouse/streaming</td><td>Every managed option either has no Pakistan region or moves condition data outside the perimeter the engineer fixed.</td></tr><tr><td>DCS integration</td><td>Read-only OPC UA through a DMZ collector behind a hardware one-way egress path</td><td>Direct platform connection into the control network</td><td>The sector's own pitfall P1 and the NEPRA IT/OT rules forbid a live bidirectional path into the control network for an analytics layer.</td></tr><tr><td>Scope</td><td>Not built</td><td>No automatic trip or protection logic in the platform</td><td>The existing control philosophy is preserved unless the operator approves a change, so the platform advises and the protection layer trips.</td></tr><tr><td>Scope</td><td>Not built</td><td>No cameras, video analytics or people tracking</td><td>Fire, hydrogen and vibration duties are instrumented systems inside the EPC scope; this design claims no vision capability the requirement does not ask for.</td></tr><tr><td>Scope</td><td>Not built</td><td>No fine-tuning of models on plant data in phase one</td><td>The platform improves by engineer-confirmed labels and memory, not a training run on recovered-and-partial history; later supervised training requires the history-retention answer first.</td></tr></tbody></table></div>
<h2 id="from-the-3500-rack-to-the-shift-desk">From the 3500 rack to the shift desk</h2>
<p>The mechanism this platform exists for is a single path: plant signals, curated series, severity-ranked alerts, prescribed actions, and a written-back record. Figure 3 shows the whole system top to bottom, from the surfaces the operator's people open, through the agents and the loop, down to the models and inference and the system of context and ingestion underneath.</p>
<p>Figure 4 shows the same system as a layered stack: 8 named sources, including the upgraded DCS, the rehabilitated 3500 vibration monitoring rack, the generator winding and hydrogen-leakage systems, the contract-required Document Management System, the Primavera P6 programme and the plant CMMS, feed 4 adapters, which map into an ontology core of 10 objects taken from the object model this engagement builds, grounding 8 services that reach 4 surfaces. The adapters are where provenance is settled: customer-named systems and domain-typical ones carry different confidence, and the integration map prints that class per row.</p>
<p>Two disciplines hold the path together. A PTP grandmaster gives every tier the specification's common time reference, so a vibration reading, a DCS process channel and a camera frame can be judged against one clock. And because the DCS read is one-way, the platform's own failure would otherwise be invisible, so the operator surface carries positive heartbeat, a freshness indicator and tested degraded modes.</p>
<p>The stage table underneath traces the staged scenario this design must carry end to end, from steady state through the Zone C excursion to the recovery and audit, and Figure 3 is the component picture that executes it.</p>
<figure id="figure-3"><img src="figures/figure_03.png" alt="Full reference architecture of a power plant predictive maintenance platform, from operator surfaces through agents, models and inference down to ingestion and streaming layers." width="1600" height="1318" loading="lazy" decoding="async"><figcaption><b>Figure 3:</b> Every component of the system in one picture, top to bottom: the surfaces the customer's people open, the agents and the loop, the models and inference, the system of context, ingestion and streaming, the systems of record, and the site and its sensing. Drawn from the stored plan and the register: 8 of 8 systems, 10 of 10 objects, 2 models, 0 reference architectures, cameras by class, the count fixed at the site survey; tiers with nothing recorded are marked as gaps.</figcaption></figure>
<figure id="figure-4"><img src="figures/figure_04.png" alt="Layered stack for a steam turbine condition monitoring platform, where eight named sources feed four adapters mapping into an ontology core of ten objects grounding eight delivered capabilities." width="1600" height="1000" loading="lazy" decoding="async"><figcaption><b>Figure 4:</b> The layered stack for this project: 8 named sources feed 4 adapters, which map into an ontology core of 10 objects taken from the object model this engagement builds for the customer, grounding 8 delivered capabilities and the 4 surfaces the customer's own people open.</figcaption></figure>
<div class="tbl"><table class="c3"><colgroup><col><col><col></colgroup><thead><tr><th scope="col">Stage</th><th scope="col">What it is responsible for</th><th scope="col">How</th></tr></thead><tbody><tr><td>Sources</td><td>8 source systems already running on site</td><td>DCS, 3500 vibration monitoring rack and Generator condition monitoring systems</td></tr><tr><td>Sensing</td><td>5 camera views plus the readings the plant already emits</td><td>Defined against the hazard</td></tr><tr><td>Adapters</td><td>One adapter per system family, never per system</td><td>4 families mapping every source into the object model</td></tr><tr><td>Object model</td><td>10 objects and the typed links between them</td><td>The site, New Steam Turbine Generator (280 MW, 20 kV hydrogen-cooled), 3500 Vibration Monitoring Rack and Condition Anomaly Alert</td></tr><tr><td>Inference</td><td>Detection where the reading is made, reasoning where the context lives</td><td>MOMENT-1 and IBM Granite 4.2 8B</td></tr><tr><td>Capabilities</td><td>8 capabilities built on the one model</td><td>One per workstream of the agreed baseline</td></tr><tr><td>Surfaces</td><td>4 surfaces the operator's own people open</td><td>Overview, Chat and Scope Room</td></tr></tbody></table></div>
<h2 id="the-condition-object-model">The condition object model</h2>
<p>The platform does not store turbine telemetry as documents in a basket. It holds ten object types taken from the object model this engagement builds for the operator, and the design draws them as a graph. The condition-bearing assets, the rehabilitated STG-1 and the new 280 MW 20 kV hydrogen-cooled STG, sit at the centre. Around them sit the 3500 Vibration Monitoring Rack, Condition Anomaly Alert, Condition Work Order, Instrument Calibration Record, Commissioning and Performance Test Record, the Shift Operator and the Warranty Engineer, and an STG-1 Availability figure derived from the plant's real-time data. The links between these objects are typed, so an alert is linked to the channel that raised it, the channel to the calibration record that proves it was trustworthy, and the alert to the work order and the test record that close it out.</p>
<p>This is what a query can reach that a document store cannot. Because the links carry types, the platform can answer a question across objects in one traversal: show every vibration anomaly on STG-1 since the rehabilitation, with the calibration state of each channel at the time it fired, and the work order and warranty engineer now attached. In a document store that question becomes application code that joins loose records by hand, and the joins rot.</p>
<p>Figure 5 shows the objects and the typed links between them. Figure 6 shows the same system drawn component by component, with the hosting posture underneath: hosting as answered at intake, data residency in Pakistan, and identity held by the customer. The ontology is also the contract the rest of the design codes against. The eight services ground their outputs in these objects, and the four surfaces the operator's people open read from nothing else, so a new source or a new surface does not change what an alert means.</p>
<figure id="figure-5"><img src="figures/figure_05.png" alt="Object model linking the steam turbine generator, vibration monitoring rack, condition anomaly alerts, work orders, calibration records and operator and warranty engineer roles." width="1600" height="350" loading="lazy" decoding="async"><figcaption><b>Figure 5:</b> Object model linking the steam turbine generator, vibration monitoring rack, condition anomaly alerts, work orders, calibration records and operator and warranty engineer roles.</figcaption></figure>
<figure id="figure-6"><img src="figures/figure_06.png" alt="Component level system design of a power plant condition monitoring platform with typed flows between layers, data residency in Pakistan and customer hosted infrastructure." width="1600" height="780" loading="lazy" decoding="async"><figcaption><b>Figure 6:</b> The same system drawn component by component, with the typed flows between layers and the hosting posture underneath: hosting as answered at intake, data residency in pakistan, identity customer directory, external links one way transfer.</figcaption></figure>
<figure class="code"><pre><code>{
  &quot;id&quot;: &quot;anomaly-alert&quot;,
  &quot;label&quot;: &quot;Condition Anomaly Alert&quot;,
  &quot;kind&quot;: &quot;event&quot;,
  &quot;anchored_in&quot;: &quot;Hyper Ontology&quot;,
  &quot;properties&quot;: [
    &quot;source channel and KKS tag&quot;,
    &quot;trigger threshold or model&quot;,
    &quot;severity (ISO 20816 zone)&quot;,
    &quot;prescribed action&quot;,
    &quot;acknowledgement timestamps&quot;
  ],
  &quot;status_vocabulary&quot;: [
    &quot;raised&quot;,
    &quot;acknowledged&quot;,
    &quot;in review&quot;,
    &quot;prescribed&quot;,
    &quot;closed&quot;,
    &quot;false positive&quot;
  ],
  &quot;linked_to&quot;: [
    {
      &quot;to&quot;: &quot;steam-turbine-16&quot;,
      &quot;label&quot;: &quot;the site&quot;
    },
    {
      &quot;to&quot;: &quot;stg&quot;,
      &quot;label&quot;: &quot;New Steam Turbine Generator (280 MW, 20 kV hydrogen-cooled)&quot;
    },
    {
      &quot;to&quot;: &quot;vibration-rack&quot;,
      &quot;label&quot;: &quot;3500 Vibration Monitoring Rack&quot;
    },
    {
      &quot;to&quot;: &quot;work-order&quot;,
      &quot;label&quot;: &quot;Condition Work Order&quot;
    }
  ]
}</code></pre><figcaption>One object of this design's model, as the platform records it.</figcaption></figure>
<h2 id="ingestion-and-the-one-way-event-path">Ingestion and the one-way event path</h2>
<p>Eight named sources feed this platform: the upgraded plant DCS, the rehabilitated 3500 vibration monitoring rack, the new generator's rotor winding short-circuit on-line detection device and hydrogen leakage detectors, the fire detection instruments on the turbine bearing areas, the transformer diagnostic records, the contract Document Management System, and the Primavera P6 programme. Four adapter families map them, and the adapter tier is responsible for turning each source's native protocol and naming into instances of the object model, so nothing downstream knows that a vibration channel arrived as an OPC UA node and a test report arrived as a document.</p>
<p>The boundary hop is the one the design is most deliberate about. The DCS is read through a one-way OPC UA path: a hardware one-way egress device with a DMZ OPC UA collector, so the platform reads process, alarm and vibration context and can never write back, and the existing trip philosophy is untouched. The signed zone-and-conduit diagram for this path is a phase one deliverable, and the NEPRA Security of IT and OT Regulations 2022 require the firewalls and separation it documents. Timestamps come from a common time reference, a PTP grandmaster running linuxptp, so a vibration sample, a DCS alarm and a camera frame can be ordered against one another.</p>
<p>The streaming layer is responsible for the curated time-series layer: it receives adapter output, keeps the unit-checked series the anomaly models consume, and separates channel health signals from process alarms so a dead sensor is never mistaken for a sick bearing. Figure 7 shows how data moves, each named source into the adapter family that maps it, the adapters into the one ontology core, and the core out to the surfaces a person opens. Figure 8 shows the eight named systems mapped through the four adapter families, each row carrying its provenance class, customer or domain-typical, because a domain-typical source such as the plant CMMS carries no commitment until it is confirmed with the operator.</p>
<figure id="figure-7"><img src="figures/figure_07.png" alt="Data flow through a combined cycle plant anomaly detection platform, from each named source into adapter families, then into one ontology core and out to operator surfaces." width="1600" height="960" loading="lazy" decoding="async"><figcaption><b>Figure 7:</b> How data moves: each named source into the adapter family that maps it, the adapters into the one ontology core, the core out to the surfaces a person opens.</figcaption></figure>
<figure id="figure-8"><img src="figures/figure_08.png" alt="Integration map of a steam turbine condition monitoring system, showing eight named plant systems connected through four adapter families, including the DCS, vibration rack and generator monitoring." width="1600" height="602" loading="lazy" decoding="async"><figcaption><b>Figure 8:</b> The 8 named systems this build integrates with, mapped through 4 adapter families, each row carrying its provenance class.</figcaption></figure>
<h2 id="inference-at-the-plant-edge">Inference at the plant edge</h2>
<p>Every tier of this design runs on the operator's own hardware inside the plant perimeter. Pakistan has no hyperscaler region, so no managed cloud service is assumed anywhere, and the plant sits roughly 600 km from the port, so spares and model updates arrive on the site's own import cycle. The inference host is a 48 GB PCIe inference GPU class card on ruggedised edge servers, fed by hardened industrial switches, and the network boundary is crossed by nothing: telemetry, models and alerts stay on plant, and the only scheduled crossing is the mirror-archive delivery that carries updates inward on a controlled cadence.</p>
<p>The latency budget follows the two-loop discipline the domain brief set. The fast loop is the anomaly detection on vibration, hydrogen, winding and process telemetry, which must classify a developing excursion and raise a severity-ranked alert with a prescribed action to the shift operator faster than the operator's own scan of the DCS would. The slow loop is the engineer's review queue, where diagnostic notes and test-report drafts wait in the Document Management System for the warranty engineer during the defect liability period. Both loops run on the same site card, which is why the model choice in the next section is sized to one card rather than a cluster.</p>
<p>Figure 9 shows the hero workflow end to end: a bearing vibration excursion to Zone C forcing a turbine trip, from the reading that carries it to the recovery written back to the ledger. At steady state the design holds STG-1 bearing housing vibration at its nominal 2.3 mm/s RMS, and the staged fault drives it to 6.21 mm/s RMS with the asset named and ringed. Figure 10 shows the camera wall at that moment, four feeds with the detections drawn on them and the event stream alongside. When the link or the power is not there, the platform does not go quiet. It reports through positive heartbeat and freshness indicators, with tested degraded modes on the operator surface, so its own failure is visible rather than silent.</p>
<figure id="figure-9"><img src="figures/figure_09.png" alt="End to end workflow of a bearing vibration excursion reaching Zone C and forcing a turbine trip, from the reading that carries the anomaly to recovery written back to the ledger." width="1600" height="932" loading="lazy" decoding="async"><figcaption><b>Figure 9:</b> The hero workflow end to end: Bearing vibration excursion to Zone C forcing a turbine trip at the site, from the reading that carries it to the recovery written back to the ledger.</figcaption></figure>
<figure id="figure-10"><img src="figures/figure_10.png" alt="Camera wall at the moment of a Zone C bearing vibration excursion on the steam turbine, with four camera feeds carrying drawn detections and an event stream resolving each one." width="1600" height="900" loading="lazy" decoding="async"><figcaption><b>Figure 10:</b> The camera wall at the moment of the event, bearing vibration excursion to zone c forcing a turbine trip at STEAM TURBINE STG-1 (2: four feeds with the detections drawn on them, the event stream resolving each one onto the object model, and st-16 bearing housing vibration on the excursion in mm/s RMS.</figcaption></figure>
<h2 id="two-models-one-card">Two models, one card</h2>
<p>The design runs two models, and both are pretrained open-weight models needing no training run, which is itself a constraint of the site: with the plant roughly 600 km from the port and updates arriving on the import cycle, a design that required a supervised training run on recovered history would be a design that could not be maintained. Figure 11 shows the three-layer stack these two models sit in.</p>
<p>The first model is MOMENT-1, an MIT-licensed open time-series foundation model that performs anomaly detection and classification zero-shot from one set of weights. It watches vibration, hydrogen, winding and process telemetry. We chose it over the Apache-licensed forecasters because this design needs anomaly detection, not forecasting alone, and because it is small enough to run on the 48 GB-class site card alongside everything else. The second is IBM Granite 4.2 8B, Apache-2.0 with an enterprise vendor behind it, which drafts the diagnostic notes and test reports the warranty engineer reviews. It was chosen over Qwen3.8 to 27B as the smaller, licence-clean fit for the same card, with real KV cache headroom left over.</p>
<p>The licences are a design constraint, not a footnote. The NEPRA Security of IT and OT Regulations 2022 bind this platform to the operator's own hardware and audit trail, so every weight set on the card must be redistributable, auditable and updatable through the mirror-archive unit of change control. Both models were verified as available under their stated licences before the design was written, and neither requires a licence key that phones home. The table below carries the full set of choices, the role each model holds and the licence it carries.</p>
<figure id="figure-11"><img src="figures/figure_11.png" alt="Three layer model stack for power plant predictive maintenance, with an anomaly detection foundation model and a report drafting language model running on a 48 GB site inference card." width="1600" height="293" loading="lazy" decoding="async"><figcaption><b>Figure 11:</b> Three layer model stack for power plant predictive maintenance, with an anomaly detection foundation model and a report drafting language model running on a 48 GB site inference card.</figcaption></figure>
<div class="tbl"><table class="c3"><colgroup><col><col><col></colgroup><thead><tr><th scope="col">The choice</th><th scope="col">What was picked</th><th scope="col">Why here</th></tr></thead><tbody><tr><td>Anomaly detection over vibration, hydrogen, winding and process telemetry</td><td>MOMENT-1, licence MIT</td><td>An MIT open time-series foundation model doing anomaly detection and classification zero-shot from one weights set, small enough for the 48 GB-class site card, chosen over the Apache forecasters because this design needs anomaly detection, not forecasting alone.</td></tr><tr><td>Diagnostic note and test-report drafting for engineer review</td><td>IBM Granite 4.2 8B, licence Apache-2.0</td><td>Apache-2.0 with an enterprise vendor behind it, fits one site card with real KV headroom; chosen over Qwen3.8 to 27B as the smaller, licence-clean fit for the 48 GB-class envelope.</td></tr><tr><td>The equipment it runs on</td><td>48 GB PCIe Inference GPU Class, Edge Accelerator Classes, Industrial Switch Selection, PTP Grandmaster Open Time Card linuxptp</td><td>The hardware shelf set the classes: 48 GB PCIe inference class for the site card, ruggedised edge servers, hardened industrial switches, a PTP grandmaster for the specification's common time reference, and a one-way egress path for the DCS read.</td></tr><tr><td>What watches the site</td><td>5 cameras, wide, close, control</td><td>The plan names these views for this site</td></tr></tbody></table></div>
<h2 id="what-degrades-and-what-must-not">What degrades, and what must not</h2>
<p>The design treats its own failure modes as first-class requirements, because a monitoring platform that fails silently is worse than one that is not installed. The 2021 Callide C4 failure is the shape of the risk: the official investigation report records a piece of rotor shaft weighing more than two tonnes thrown five metres across the turbine hall. Nothing in this design assumes an operator will catch that with a round of the plant.</p>
<p>The named failures and their answers are as follows. If the DCS read path is built as a direct control-network connection it can degrade plant operations, so the design puts a hardware one-way egress device with a DMZ OPC UA collector in the path and reads the DCS without ever writing to it, preserving the existing trip philosophy. If recovered pre-fire condition history is too sparse to baseline on, threshold tuning would quietly rest on sand, so the migration report states recovered-versus-fresh per channel and phase two thresholds tune only on channels with provable history. If alert flooding trains operators to ignore the platform, it fails in the worst way, so the design carries a gate of 2 false alerts per week, curated unit-checked series, and channel health separated from process alarms. If the audit trail is retrofitted, the five-year log and quarterly PowerCERT duties are breached, so tamper-evident logs are wired from phase one.</p>
<p>What must never degrade is the plant's own protection: the platform reads, the trip philosophy decides. The table below carries the full set of failure modes, what degrades in each, and what the design holds fixed.</p>
<div class="tbl"><table class="c2"><colgroup><col><col></colgroup><thead><tr><th scope="col">What fails</th><th scope="col">What the design does</th></tr></thead><tbody><tr><td>The DCS read path degrades plant operations if built as a direct control-network connection.</td><td>Hardware one-way egress with a DMZ OPC UA collector; signed zone-and-conduit diagram as a phase one deliverable.</td></tr><tr><td>Recovered pre-fire condition history may be too sparse to baseline on, quietly undermining threshold tuning.</td><td>Migration report states recovered-versus-fresh per channel; phase two thresholds tune only on channels with provable history.</td></tr><tr><td>Alert flooding trains operators to ignore the platform.</td><td>2 false alerts per week as a phase gate, curated unit-checked series, and channel health separated from process alarms.</td></tr><tr><td>NEPRA's five-year log and reporting duties breached if the audit trail is retrofitted.</td><td>Tamper-evident logs and the quarterly PowerCERT schedule wired from phase one.</td></tr><tr><td>Import-currency and port exposure delays spares and model updates.</td><td>Mirror-archive delivery as the unit of change control on a scheduled cadence; spares sized for a long import gap per the Thar precedent.</td></tr><tr><td>The platform's own failure is invisible if it only reports exceptions.</td><td>Positive heartbeat, freshness indicator and tested degraded modes on the operator surface.</td></tr></tbody></table></div>
<h2 id="how-the-design-was-reasoned">How the design was reasoned</h2>
<p>The method ran in layers, and the gaps shaped the design as much as the findings. The domain brief was the primary input: it supplied the asset-to-alert-to-work-order pattern, the one-way DCS read rule and the two-loop latency discipline, and its pitfalls P1, P2 and P3 shaped the OT boundary, the curated time-series layer and the DMS write-back. No reference architecture was assigned to this domain, so the design proceeds on the brief alone, stated as such rather than dressed up. From published work, Azure's Industrial IoT OPC UA architecture contributed only its patterns, OPC UA subscriptions, imported asset models and read-only agent access, with no managed cloud assumed.</p>
<p>Two entries on the proven shelf were searched and neither bears on turbine condition monitoring, so the proven column came back empty, and we say so. Commercial precedent was more useful: Augury's prescriptive-alert shape and Avathon's turbine prediction, with its honest 5-of-7 catch rate, guided the alert design more than any vendor claim of completeness. The regulatory lens was checked against the NEPRA Security of IT and OT Regulations 2022 as they stand, which bound the design to domain separation, least privilege, five-year logs and quarterly PowerCERT reporting, and the 2003 blackout history drove the heartbeat and freshness requirements. The model choices were verified live against their licences. One candidate, redhat, ai-disconnected, was dropped in validation and nothing in this design stands on it. Figure 12 shows this reasoning end to end, from the ask through every research lens with what each one could see and what it cited. The table below carries the lenses.</p>
<figure id="figure-12"><img src="figures/figure_12.png" alt="Reasoning graph tracing how the condition monitoring design was built, from the operator's ask through domain research lenses, cited precedents, NEPRA IT and OT regulations and chosen open weight models." width="1600" height="790" loading="lazy" decoding="async"><figcaption><b>Figure 12:</b> How this design was reasoned, end to end: the ask, the family and the industry it resolved to, every adaptive domain intelligence lens with what each one could see and what it cited, the precedent it stood on, and the equipment the design lands on. A lens that gave nothing is drawn empty rather than left out.</figcaption></figure>
<div class="tbl"><table class="c4"><colgroup><col><col><col><col></colgroup><thead><tr><th scope="col">Lens</th><th scope="col">Could see</th><th scope="col">Cited</th><th scope="col">Status</th></tr></thead><tbody><tr><td>First Principles</td><td>No shelf of this kind</td><td>1</td><td>Contribution, 2026 to 10 to 13</td></tr><tr><td>Case Studies</td><td>13 in the room</td><td>2</td><td>Contribution, 2026 to 10 to 01</td></tr><tr><td>Tooling and Recency</td><td>381 in the room</td><td>5</td><td>Contribution, 2026 to 09 to 03</td></tr><tr><td>Hardware and Equipment</td><td>47 in the room</td><td>5</td><td>Contribution, 2026 to 09 to 09</td></tr><tr><td>Rules and Regulations</td><td>852 in the room</td><td>1</td><td>Contribution, 2026 to 10 to 02</td></tr><tr><td>Approach</td><td>89 in the room</td><td>4</td><td>Contribution, 2026 to 09 to 03</td></tr><tr><td>History</td><td>80 in the room</td><td>1</td><td>Contribution, 2026 to 09 to 04</td></tr><tr><td>Domain Fusion</td><td>No shelf of this kind</td><td>0</td><td>Gap, model-derived</td></tr></tbody></table></div>
<h2 id="evaluation-and-rollout">Evaluation and rollout</h2>
<p>Nothing in this design has been measured, and this section is written in the future tense deliberately. The delivery plan runs in three phases: phase one with nine items, phase two with four, and phase three with two, and each phase closes on a gate rather than a demonstration. Phase one's gate includes the signed zone-and-conduit diagram for the DCS read path and tamper-evident logging wired to the five-year NEPRA schedule from the first day, because these cannot be retrofitted. Phase two's gate includes the migration report stating recovered-versus-fresh history per channel, and thresholds tuned only on channels with provable history.</p>
<p>What the plan would measure is the quantity the plant already understands: STG-1 bearing housing vibration amplitude in mm/s RMS, with a nominal of 2.3 and a Zone C breach at 6.21 that forces a turbine trip. Around that primary signal, the gates would measure the alert quality the operators actually feel, held to 2 false alerts per week, and the platform's own visibility through positive heartbeat and freshness indicators. Commissioning and performance test records and instrument calibration records land in the Document Management System, so the Employer and the Engineer audit the same evidence the platform reasons over, and condition due dates reconcile with the Primavera P6 programme.</p>
<p>Figure 13 shows the coverage matrix, the requirement items against where the design answers them. Figure 14 shows the delivery timeline across the three phases with the gates marked. The intent is that a phase cannot be declared complete on the strength of a working demo; the gate is a number or a signed artefact, and the number is one the operator's own instrumenting would confirm.</p>
<figure id="figure-13"><img src="figures/figure_13.png" alt="Coverage matrix of a steam turbine condition monitoring system, mapping each requirement from vibration monitoring and hydrogen leakage detection to NEPRA compliance and the maintenance loop." width="1600" height="1006" loading="lazy" decoding="async"><figcaption><b>Figure 13:</b> Coverage matrix of a steam turbine condition monitoring system, mapping each requirement from vibration monitoring and hydrogen leakage detection to NEPRA compliance and the maintenance loop.</figcaption></figure>
<figure id="figure-14"><img src="figures/figure_14.png" alt="Delivery timeline in three phases covering OT integration, data foundation, compliance, diagnostics, commissioning support and the maintenance loop for the rehabilitated steam turbine." width="1600" height="518" loading="lazy" decoding="async"><figcaption><b>Figure 14:</b> Delivery timeline in three phases covering OT integration, data foundation, compliance, diagnostics, commissioning support and the maintenance loop for the rehabilitated steam turbine.</figcaption></figure>
<h2 id="lessons-learned">Lessons learned</h2>
<p>Four lessons came out of writing this design, and they generalise beyond this plant to any condition-monitoring build inside a regulated OT perimeter. They are listed below as their own headed points.</p>
<h3>One-way egress before clever analytics</h3><p>The DCS read path was our first design risk, because a direct control-network connection degrades plant operations. We settled on hardware one-way egress into a DMZ OPC UA collector, with a signed zone-and-conduit diagram as a phase one deliverable. A condition monitoring system that can touch the trip philosophy is worth less than one that cannot.</p>
<h3>Licence and fit before model size</h3><p>We chose MOMENT-1, an MIT-licensed time-series foundation model, for anomaly detection because it runs zero-shot on a 48 GB-class site card, and IBM Granite 4.2 8B under Apache-2.0 for report drafting. The larger forecaster alternatives were rejected on licence cleanliness and memory envelope, not accuracy claims. Check what fits the card and the contract before comparing leaderboards.</p>
<h3>Tune thresholds only on provable history</h3><p>Recovered pre-fire condition history may be too sparse to baseline on, which quietly undermines every threshold downstream. The design requires a migration report stating recovered-versus-fresh per channel, and phase two thresholds tune only on channels with provable history. Write the sparsity down before you calibrate against it.</p>
<h3>Alert budget, heartbeat and the watched watcher</h3><p>Alert flooding trains operators to ignore the platform, so the design carries a gate of 2 false alerts per week and separates channel health from process alarms. The 2003 blackout history pushed us further: positive heartbeat and freshness indicators on the operator surface, so the platform's own failure is visible. A system that only reports exceptions fails silently.</p>
<h3>Wire compliance in phase one, not later</h3><p>NEPRA's IT/OT Security Regulations 2022 demand five years of tamper-evident logs and quarterly PowerCERT reporting, and retrofitting that trail is a breach waiting to happen. We wired the logs and the reporting schedule from phase one alongside the functional scope. Regulatory duties are architecture inputs, not paperwork after go-live.</p>
<h2 id="what-is-still-open">What is still open</h2>
<p>Four questions could not be closed from the requirement, and the design states each one rather than papering over it. The first is fusion: no reference architecture was assigned to this domain, so the domain brief is the only fusion input and the design proceeds on it alone. Settling it would either confirm the asset-to-alert-to-work-order pattern or pull in a published architecture with its own defaults. The second is the sovereignty posture, which the requirement does not state, so nothing in this design assumes one; fixing it would settle where the mirror-archive master lives and who signs the model updates. The third is the plant CMMS or EAM, which is domain-typical and not named in the requirement, so it is to be confirmed with the operator and carries no price weight until it is. The fourth is the agentic work surface, which is offered and not committed, pending the engineer's confirmation; confirming it would add a fifth surface and change the review loop's shape. The table below carries the open questions and what settling each one would change.</p>
<div class="tbl"><table class="c2"><colgroup><col><col></colgroup><thead><tr><th scope="col">What the design needed</th><th scope="col">What the project holds</th></tr></thead><tbody><tr><td>Domain Fusion</td><td>No reference architecture was assigned, so the domain brief is the only fusion input; the design proceeds on it alone, stated as such.</td></tr><tr><td>The sovereignty posture it runs under</td><td>The requirement does not state it, so nothing in this design assumes one</td></tr></tbody></table></div>
<h2 id="conclusion">Conclusion</h2>
<p>The design is a condition-monitoring and diagnostics platform for the rehabilitated STG-1 and the new 280 MW generator at the operator's combined cycle plant, built as eight sources feeding four adapters into one ontology of ten objects, grounded by eight services and opened through four surfaces. It reads the upgraded DCS, the restored 3500 rack and the generator's winding and hydrogen detection through a one-way OPC UA path, turns anomalies into severity-ranked alerts with prescribed actions, and runs entirely on the operator's own hardware under the NEPRA Security of IT and OT Regulations 2022. Two pretrained open-weight models, MOMENT-1 and IBM Granite 4.2 8B, do the detection and the drafting, sized to a single 48 GB site card with no training run and no cloud.</p>
<p>Running it somewhere else would take three things. A domain brief for the new asset class, since the design inherits its asset-to-alert-to-work-order pattern and latency discipline from the brief rather than from a reference architecture. A regulatory pass, since the NEPRA duties that shaped the logging, the one-way path and the reporting cadence are jurisdiction-specific. And an import-cycle answer, since the mirror-archive unit of change control and the spares sizing exist because this plant sits roughly 600 km from the port. The shape of the system, one-way reads, a typed object model, alerts with owners, survives the move; the numbers in it do not, and would need to be derived again.</p>
<section id="appendix-a"><div class="eyebrow">Appendix A</div><h2 class="claim">What the Site Inference Host Costs Over Three Years</h2>
<p>The design runs every tier on the operator's own hardware inside the plant perimeter: one host of the 48 GB PCIe inference GPU class on a ruggedised edge server, hardened industrial switches, a PTP grandmaster time card and a one-way egress path for the DCS read (chapter 7). This appendix prices that envelope from public list prices, dated and cited, against renting the same card from the nearest hyperscaler region. Two lines are sold only by written quotation and are named and left out of the total rather than guessed. Every number can be rerun with a written quote.</p>
<h3>A.1 The Answer</h3>
<p>Owning the site envelope costs about <strong>22,500 US dollars over three years</strong>, inside a range of 21,600 to 23,400. Renting one L40S card around the clock from the nearest region costs <strong>22,600 to 60,000 dollars</strong> over the same period, so ownership costs <strong>about the same</strong> as the deepest three-year commitment (an AWS EC2 Instance Savings Plan, all upfront, in the UAE region) and buys the switches, the time card and the power protection with it. The comparison is printed for reference only: no hyperscaler operates a region inside Pakistan, and the NEPRA Security of IT and OT Regulations 2022 bind the design to domain separation, so a rented card outside the plant would break the one-way read before it saved a dollar. Both models are open weights (MIT and Apache-2.0) and carry no licence line.</p>
<h3>A.2 What Owning Costs</h3>
<table class="ed"><thead><tr><th>Line</th><th>Basis</th><th>Three-year cost (USD)</th></tr></thead><tbody><tr><td>Inference host</td><td>One 48 GB L40S-class card with its share of host, memory and power supply, priced as one eighth of an eight-card L40S server at 85,271 dollars (Newegg 2026)</td><td>10,700</td></tr><tr><td>Time reference</td><td>One OCP-TAP Time Card as the PTP grandmaster at 1,500 dollars (Makerfabs 2026)</td><td>1,500</td></tr><tr><td>Network</td><td>Two industrial managed switches at 393.25 dollars each (Nassau National Cable 2026)</td><td>800</td></tr><tr><td>Clean shutdown</td><td>One APC Smart-UPS 3 kVA at 2,425.00 dollars (Markertek 2026)</td><td>2,400</td></tr><tr><td><strong>Equipment</strong></td><td></td><td><strong>15,400</strong></td></tr><tr><td>Support</td><td>8 to 12 percent of equipment value a year (Introl 2026)</td><td>3,700 to 5,500</td></tr><tr><td>Power</td><td>0.6 kW average draw for the card and its host share (an assumption: the L40S is rated at 350 W) at a power usage effectiveness of 1.6 (Uptime Institute 2025), 25,229 kWh at the industrial B3 average of 27 rupees per kWh (Dawn 2026) at 277.38 rupees to the dollar (SBP 2026)</td><td>2,500</td></tr><tr><td><strong>Total</strong></td><td></td><td><strong>21,600 to 23,400</strong></td></tr></tbody></table>
<p>Not in the table: the hardware data diode on the one-way egress path and the ruggedised enclosure beyond the host share, both sold by quotation; the five camera views, whose count and whether they reuse existing plant cameras are fixed at the site survey; and the DCS vendor's OPC UA server licence, which belongs to the upgraded DCS rather than to this design.</p>
<h3>A.3 What Renting the Card Would Cost</h3>
<table class="ed"><thead><tr><th>Option</th><th>Basis</th><th>Three-year cost (USD)</th></tr></thead><tbody><tr><td>AWS, UAE region, on demand</td><td>g6e.xlarge, one L40S, at 2.283 dollars an hour in me-central-1 (AWS 2026a); outside Pakistan</td><td>60,000</td></tr><tr><td>AWS, UAE region, three-year EC2 Instance Savings Plan, all upfront</td><td>g6e.xlarge at 0.85841 dollars an hour, the deepest three-year plan in the region (AWS 2026b); outside Pakistan</td><td>22,600</td></tr></tbody></table>
<p>Egress, storage and the network link from the plant to the region are excluded, so every rented figure is a floor. Neither option satisfies the boundary the design is built on.</p>
<h3>A.4 Sources for This Appendix</h3>
<ul>
<li>AWS. 2026a. Amazon EC2 on-demand prices, Middle East (UAE), Linux, g6e.xlarge, as read 6 October 2026. <a href="https://aws.amazon.com/ec2/pricing/on-demand/">https://aws.amazon.com/ec2/pricing/on-demand/</a></li>
<li>AWS. 2026b. EC2 Instance Savings Plans price file, me-central-1, version 20261013035015, as read 14 October 2026. <a href="https://pricing.us-east-1.amazonaws.com/savingsPlan/v1.0/aws/AWSComputeSavingsPlan/current/region_index.json">https://pricing.us-east-1.amazonaws.com/savingsPlan/v1.0/aws/AWSComputeSavingsPlan/current/region_index.json</a></li>
<li>Dawn. 2026. NEPRA notifies new industrial tariffs. <a href="https://www.dawn.com/news/1973828">https://www.dawn.com/news/1973828</a></li>
<li>Introl. 2026. GPU infrastructure TCO model. <a href="https://introl.com/blog/gpu-infrastructure-tco-model-5-year-enterprise-ai-deployment">https://introl.com/blog/gpu-infrastructure-tco-model-5-year-enterprise-ai-deployment</a></li>
<li>Makerfabs. 2026. OCP-TAP Time Card, read 12 October 2026. <a href="https://www.makerfabs.com/ocp-tap-time-card.html">https://www.makerfabs.com/ocp-tap-time-card.html</a></li>
<li>Markertek. 2026. APC SMT3000RM2UC Smart-UPS 3000VA, read 12 October 2026. <a href="https://www.markertek.com/product/apc-smt3000rm2uc/apc-smt3000rm2u-smart-ups-3000va-rm-2u-lcd-120v-with-smartconnec">https://www.markertek.com/product/apc-smt3000rm2uc/apc-smt3000rm2u-smart-ups-3000va-rm-2u-lcd-120v-with-smartconnec</a></li>
<li>Nassau National Cable. 2026. Planet IGS-5225-4P2S industrial managed switch, read 12 October 2026. <a href="https://nassaunationalcable.com/products/planet-igs-5225-4p2s-industrial-full-managed-port-poe-switch">https://nassaunationalcable.com/products/planet-igs-5225-4p2s-industrial-full-managed-port-poe-switch</a></li>
<li>Newegg. 2026. Supermicro SYS-421GE-TNRT-02-G1, eight L40S cards, 85,271 dollars, read 12 October 2026. <a href="https://www.newegg.com/p/N82E16859152404">https://www.newegg.com/p/N82E16859152404</a></li>
<li>SBP. 2026. Conversion rates, 4 September 2026. <a href="https://www.sbp.org.pk">https://www.sbp.org.pk</a></li>
<li>Uptime Institute. 2025. Global Data Center Survey 2025. <a href="https://uptimeinstitute.com">https://uptimeinstitute.com</a></li>
</ul></section>
<h2 id="references">References</h2><ol class="refs">
<li><a href="https://createdigital.org.au/callide-power-station-explosion" rel="nofollow noopener" target="_blank">Callide C power station explosion: What went wrong and why</a> <span>the incident this post opens on</span></li>
<li><a href="https://www.modernpowersystems.com/analysis/callide-c4-incident-counting-the-costs" rel="nofollow noopener" target="_blank">Callide C4 incident: counting the costs</a> <span>the incident this post opens on</span></li>
<li><a href="https://www.afr.com/companies/energy/path-to-catastrophic-failure-cs-reports-on-callide-blast-20240213-p5f4ju" rel="nofollow noopener" target="_blank">Path to 'catastrophic failure': CS Energy reports on Callide</a> <span>what it costs when it goes wrong</span></li>
<li><a href="https://www.shippai.org/fkd/en/cfen/CB1031029.html" rel="nofollow noopener" target="_blank">Case Details Burst of Steam Turbine Rotor in Nuclear</a> <span>the incident this post opens on</span></li>
<li><a href="https://www.osti.gov/biblio/5576753" rel="nofollow noopener" target="_blank">Manual of bearing failures and repair in power plant</a> <span>the scale of this problem across the industry</span></li>
<li><a href="https://www.swri.org/markets/energy-environment/machinery/centrifugal-compressors-gas-turbine-services/root-cause-machinery-failure-analysis" rel="nofollow noopener" target="_blank">Root Cause Machinery Failure Analysis</a> <span>why this is hard to prevent</span></li>
<li><a href="https://oxmaint.com/industries/power-plant/steam-turbine-condition-monitoring-and-predictive-analytics" rel="nofollow noopener" target="_blank">Steam Turbine Condition Monitoring &amp; Predictive Analytics</a> <span>the source for the opening fact</span></li>
</ol>
<h2 id="acknowledgements">Acknowledgements</h2><p>This design was assembled on CodeNinja Praxis, the CodeNinja Atoms platform, which read the requirement, reasoned the plan and drew every figure in this post from it. The operation it was designed for is described by class rather than named.</p>
<h2 id="author">About the author</h2><p><b>The CodeNinja Engineering Team</b>, forward deployed engineers at CodeNinja, designed this system on CodeNinja Praxis, the CodeNinja Atoms platform. Every figure in this post is generated from the project’s own plan, and the operation it was designed for is described by class rather than named.</p>
<footer class="post"><p>Published 2026-10-14.</p></footer>
</article>
</div>
<!--atoms-foot--><footer class="atoms-foot"><div class="w"><p class="talk" style="font-size:20px;color:#F2F2F0;margin:0 0 36px">Want this design for your own operation? <a href="https://codeatoms.ai/contact/">Talk to us</a>.</p><h2>More reference architectures</h2><p class="xlink">This design is one of 44 published <a href="https://codeatoms.ai/sovereign-ai-reference-architectures/">sovereign AI reference architectures</a>, each listed with its sector, country, compute and three-year cost in one table.</p><ul><li><a href="https://codeatoms.ai/distribution-loss-theft-pakistan/">Sovereign AI Architecture for Distribution Loss and Theft Reduction in Pakistan</a><small>energy and utilities · Pakistan</small></li><li><a href="https://codeatoms.ai/ot-vulnerability-utility-us/">A Self-Improving AI System for OT Vulnerability Management at a Utility in the United States</a><small>energy and utilities · United States</small></li><li><a href="https://codeatoms.ai/wildfire-risk-distribution-us/">Feeder Firewatch</a><small>energy and utilities · United States</small></li><li><a href="https://codeatoms.ai/ot-security-cip-evidence-us/">Grid Context Watch</a><small>energy and utilities · United States</small></li><li><a href="https://codeatoms.ai/water-utility-ontology-us/">Industrial Data Ontology for a Water Utility in the United States</a><small>energy and utilities · United States</small></li><li><a href="https://codeatoms.ai/plant-reliability-assessment-saudi-arabia/">Reliability Atlas</a><small>energy and utilities · Saudi Arabia</small></li></ul><p>Questions engineers ask about AI in energy and utilities, answered: <a href="https://codeatoms.ai/sectors/energy-and-utilities/">physical AI for energy and utilities</a>.</p><p>Part of <a href="https://codeatoms.ai/">CodeNinja Atoms</a>, a sovereign AI operating system for the physical world. Designed on <a href="https://codeatoms.ai/praxis/">Praxis</a>, made living with <a href="https://codeatoms.ai/hyper-ontology/">Hyper Ontology</a>. Pages, papers, object models and data are CC BY 4.0. CodeNinja Atoms is a fully owned subsidiary of <a href="https://codeninjaconsulting.com">CodeNinja</a>.</p><nav class="flinks" aria-label="Site map"><style>nav.flinks{flex:1 1 100%;width:100%;display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:32px 28px;margin:40px 0 32px;padding-top:32px;border-top:1px solid rgba(255,255,255,.14);font:400 14px/1.45 'Inter Tight','Helvetica Neue',Arial,sans-serif;text-align:left}nav.flinks h3{margin:0 0 14px;font:500 11px/1.2 ui-monospace,'SFMono-Regular',Menlo,monospace;letter-spacing:.08em;text-transform:uppercase;color:#8B8E97;border:0;padding:0}nav.flinks ul{list-style:none;margin:0;padding:0;display:block;grid-template-columns:none}nav.flinks>div{min-width:0}nav.flinks li{margin:0 0 9px;padding:0;border:0;display:block}nav.flinks a{color:#F2F2F0;text-decoration:none}nav.flinks a:hover{text-decoration:underline}@media (max-width:960px){nav.flinks{grid-template-columns:repeat(3,minmax(0,1fr))}}@media (max-width:560px){nav.flinks{grid-template-columns:repeat(2,minmax(0,1fr));gap:28px 20px}}</style><div><h3>Platform</h3><ul><li><a href="https://codeatoms.ai/praxis/">Praxis</a></li><li><a href="https://codeatoms.ai/hyper-ontology/">Hyper Ontology</a></li><li><a href="https://codeatoms.ai/hyper-pragma/">Hyper Pragma</a></li><li><a href="https://codeatoms.ai/hyper-engram/">Hyper Engram</a></li><li><a href="https://codeatoms.ai/padi/">PADI</a></li><li><a href="https://codeatoms.ai/developer/">Developers</a></li><li><a href="https://codeatoms.ai/agentic-memory-architecture/">Agentic Memory Architecture</a></li></ul></div><div><h3>Collections</h3><ul><li><a href="https://codeatoms.ai/sovereign-ai-reference-architectures/">Sovereign AI reference architectures</a></li><li><a href="https://codeatoms.ai/industrial-ontology-examples/">Industrial ontology examples</a></li><li><a href="https://codeatoms.ai/industrial-ai-reference-architecture/">Industrial AI reference architecture</a></li><li><a href="https://codeatoms.ai/physical-ai-system-design/">Physical AI system design</a></li><li><a href="https://codeatoms.ai/self-improving-ai-system/">Self-improving AI system</a></li><li><a href="https://codeatoms.ai/industrial-data-ontology/">Industrial data ontology</a></li><li><a href="https://codeatoms.ai/sovereign-ai-architecture/">Sovereign AI architecture</a></li></ul></div><div><h3>Sectors</h3><ul><li><a href="https://codeatoms.ai/sectors/agriculture-and-earth-observation/">Agriculture and earth observation</a></li><li><a href="https://codeatoms.ai/sectors/aviation-and-aerospace-manufacturing/">Aviation and aerospace manufacturing</a></li><li><a href="https://codeatoms.ai/sectors/discrete-manufacturing-and-automotive/">Discrete manufacturing and automotive</a></li><li><a href="https://codeatoms.ai/sectors/energy-and-utilities/">Energy and utilities</a></li><li><a href="https://codeatoms.ai/sectors/heavy-industry-and-construction/">Heavy industry and construction</a></li><li><a href="https://codeatoms.ai/sectors/maritime-and-ports/">Maritime and ports</a></li><li><a href="https://codeatoms.ai/sectors/mining/">Mining</a></li><li><a href="https://codeatoms.ai/sectors/oil-and-gas/">Oil and gas</a></li><li><a href="https://codeatoms.ai/sectors/rail-and-transportation/">Rail and transportation</a></li><li><a href="https://codeatoms.ai/sectors/semiconductors/">Semiconductors</a></li><li><a href="https://codeatoms.ai/sectors/supply-chain-and-logistics/">Supply chain and logistics</a></li><li><a href="https://codeatoms.ai/sectors/warehousing-and-intralogistics/">Warehousing and intralogistics</a></li><li><a href="https://codeatoms.ai/sectors/">All sectors</a></li></ul></div><div><h3>Research</h3><ul><li><a href="https://codeatoms.ai/physical-ai/">Physical AI</a></li><li><a href="https://codeatoms.ai/industrial-ai/">Industrial AI</a></li><li><a href="https://codeatoms.ai/ontologies/">Ontologies</a></li><li><a href="https://codeatoms.ai/self-improving-systems/">Self-improving systems</a></li><li><a href="https://codeatoms.ai/#research">Reference architectures</a></li><li><a href="https://codeatoms.ai/#data">Dataset</a></li><li><a href="https://codeatoms.ai/blog/">Blog</a></li><li><a href="https://codeatoms.ai/memos/">Memos</a></li></ul></div><div><h3>Company</h3><ul><li><a href="https://codeatoms.ai/about/">About</a></li><li><a href="https://codeatoms.ai/co-build/">Co-build</a></li><li><a href="https://codeatoms.ai/contact/">Contact</a></li><li><a href="https://codeninjaconsulting.com">CodeNinja</a></li></ul></div><div><h3>Follow</h3><ul><li><a href="https://www.youtube.com/@codeninjaatoms">YouTube</a></li><li><a href="https://x.com/Umargik">X</a></li><li><a href="https://www.linkedin.com/in/muhammadumargiki/">LinkedIn</a></li></ul></div></nav></div></footer><!--/atoms-foot--></body>
</html>